# VNSD – Modbus-Registerreferenz (Venus D)

> 🇬🇧 English version: [VNSD_Register_Reference.md](VNSD_Register_Reference.md)

Vollständige, am Code verifizierte Referenz aller 584 Register der Modbus-Map des Venus D (Control 147 / 149 / 149.2 / 150 / 151, Ursprungswerte in Micro 115 / 116 und BMS 117.7 / 118). Jedes Register wurde vom Handler bzw. Descriptor-Eintrag bis zum Ursprung oder Verbraucher seines Werts zurückverfolgt und auf Funktionslosigkeit geprüft (Stand 2026-10-02). Die einzige Quelle der Wahrheit ist `VNSD_Register_Map_Final_generated.csv` (Spalten `status_D`, `einheit_skala_D`, `ziel_D`, `leseeffekt_D`, `befund_D`, `gefahr_D`, `suite_empfehlung_D`, `befund_konfidenz_D`, RAM-Zeiger je Version `source_ptr_v147`…`v151`); dieses Dokument wird daraus generiert. Details zu den früher unklaren Registern: [VNSD_Unklare_Register_Aufloesung_2026-10-01_de.md](VNSD_Unklare_Register_Aufloesung_2026-10-01_de.md).

Statuswerte: **FUNCTIONAL** = tut, was der Name sagt · **CONDITIONAL** = nur in einem Sondermodus oder nach einem anderen Schreibzugriff · **NO_OP** = wird akzeptiert, ohne Wirkung · **FUNCTIONLESS** = Wert konstant/nie geschrieben, oder das Ziel wertet ihn nie aus, nachgewiesen für alle Geräte, deren Firmware verfügbar ist · **UNKNOWN** = Ursprung nachgewiesen, Bedeutung nicht beweisbar, oder die Gegenstelle ist eine Einheit ohne verfügbare Firmware (Knoten vom Typ Klasse 2/MPPT): solche Register bleiben DEV. Spalte *Beweisstand* in der CSV (`beweisstand_D`): 'bewiesen' oder 'OFFEN'. Anzahl: FUNCTIONAL 407, CONDITIONAL 76, FUNCTIONLESS 69, UNKNOWN 24, NO_OP 8.

Physikalischer Wert = Rohwert × Faktor (Spalte *Einheit / Skalierung*). Register unter 40000 sind nur lesbar (FC06/FC10 liefern Exception 2). Namen wurden bei der Verifikation überarbeitet; der frühere Name steht in der CSV-Spalte `alt_name` (`frueher: …`).

## 1. Verhalten, das für viele Register gilt

- **Vorzeichenbehaftete Werte und der Lese-Serializer:** Werte, die die Firmware vor dem Senden durch 10 oder 100 teilt, verlieren ihr Vorzeichen (`Read_Serializer`, v147–v151); in der Praxis betrifft das nur 32101 (beim Laden werden ganze Ampere gelesen, beim Entladen Müll). Alle Pack-Register (34xxx) verwenden Skalierungscode 0 und sind nicht betroffen.
- **Zwei-Register-Werte (u32 / i32) müssen immer als Paar gelesen werden.** Wird das zweite Wort einzeln gelesen, liefert die Firmware einen Teil des *nächsten* Felds (36103 oder 37016 einzeln liefern die Netzspannung, 37022 einzeln liefert 30028). Der Einzelregister-Fallback nach einem fehlgeschlagenen Blocklesen liefert daher falsche Werte für 36000/36001, 36100/36101, 36102/36103 und 37021/37022.
- **Modbus-TCP-Exception-Frames** tragen die MBAP-Länge 4, aber es folgen nur 3 Bytes (alle Versionen): Clients warten auf ein fehlendes Byte (siehe `VNSD_FW_Bug_Exception_Frame_MBAP_Length_2026-09-20_de.md`).
- **Versionswörter** ≥ 1000 tragen eine Dezimalstelle (1492 = 149.2, 1177 = 117.7).
- **Energiezähler** (33000–33011) zählen in 0.01 kWh (u32, zwei Register); Tages- und Monatszähler folgen der Geräteuhr, Lifetime-Zähler werden nur beim Werksreset zurückgesetzt.
- **Spannungsausfall/Neuladen:** Die Zeitplan-Slots (43100–43129) und der RS485-Steuermodus (42000) liegen nur im RAM; die maximale Lade-/Entladeleistung (44002/44003) wird gespeichert, liest sich nach einem Neustart aber als 0.
- **Pack-Datensätze (Zählfalle: Packs zählen im BMS und im CAN ab 1, Datensatz-Indizes ab 0):** Pack N = CAN-Einheit N = BMS-Slot N = Control-Datensatz N−1 (Pack 1 ist das eigene Pack des Master-BMS; im BMS läuft `pack_id` von 1 bis N−1, die 0 ist ausgeschlossen, z. B. `pack_id < 7` = sechs Packs); jedes Pack hat 34 Register (34x00–34x33, x = 0…6); wenn ein Slave-Pack offline geht, sendet der Master weiter dessen letzte Werte.

## 2. Register

### System-, Wechselrichter- und MPPT-Werte (30000–30099)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 30000 | `inverter_dc_voltage` | u16 | V, x0.1, vorzeichenlos, ~40.0..60.0 V im Betrieb; 0 bei Verlust der Micro-Verbindung. | R | FUNCTIONAL | Micro: (STM32G474) gemittelte Messung der Batterie-/DC-Link-Eingangsspannung | Nicht in d.yaml. Optionaler Diagnosesensor 'Inverter DC voltage' (uint16, scale 0.1, V, device_class voltage... |
| 30001 | `inverter_dc_power` | i16 | W, x1, vorzeichenbehaftet i16 (-2600..+2600 W typisch; Wechselrichter begrenzt auf 2500 W). | R | FUNCTIONAL | Micro: DC-seitige (Batterieport-)Leistung der Wechselrichterstufe | d.yaml 'dc_sample_power' Register 30001 int16 scale 1 W: KORREKT. Alias 32102 (i16, gleicher Zeiger) - nur verwenden... |
| 30002 | `inverter_temperature` | i16 | degC, x0.1, vorzeichenbehaftet. | R | FUNCTIONAL | Micro: Kühlkörper-NTC der Wechselrichterstufe ('ntc_inv') | Gleicher Zeiger wie 35000, das d.yaml als 'internal_temperature' (int16, 0.1 degC) bereitstellt: korrekt; nicht hinzufügen... |
| 30003 | `inverter_dcdc_temperature` | i16 | degC, x0.1, vorzeichenbehaftet. | R | FUNCTIONAL | Micro: NTC der LLC/DC-DC-Stufe | Gleicher Zeiger wie 35001/35002; d.yaml 'internal_mos1_temperature' (35001, int16 0.1 degC) ist korrekt; nicht ... |
| 30004 | `grid_voltage` | u16 | V, x0.1, vorzeichenlos, 0..~265 V. | R | FUNCTIONAL | Micro: Netzspannung RMS (der Wert, der auf der Micro-Debugseite mit '10min' beschriftet ist, d. h. der langsame/1... | Gleicher Zeiger wie 32200/32201; d.yaml 'ac_voltage' (32200 uint16 0.1 V) korrekt; 30004 nicht hinzufügen. Hinweis: it i... |
| 30005 | `backup_voltage` | u16 | V, x0.1, vorzeichenlos. | R | FUNCTIONAL | Micro: Ausgangsspannung RMS des Backup-Ausgangs (Inselbetrieb) | Gleicher Zeiger wie 32300/32301; d.yaml 'ac_offgrid_voltage' (32300, uint16 0.1 V, disabled) korrekt; nicht hinzuf... |
| 30006 | `ac_power` | i16 | W, x1, vorzeichenbehaftet i16, etwa -2500..+2500 W. | R | FUNCTIONAL | Micro: Wirkleistung des netzgekoppelten AC-Ports | d.yaml 'ac_power' Register 30006 int16 W: KORREKT. Aliase 32202 und 37004 (gleicher Zeiger) - nicht hinzufügen. |
| 30007 | `backup_power` | i16 | W, x1, vorzeichenbehaftet i16 (normalerweise >= 0). | R | FUNCTIONAL | Micro: Ausgangsleistung des Backup-Ausgangs (Inselbetrieb) | Gleicher Zeiger wie 32302; d.yaml 'ac_offgrid_power' (32302 int16) korrekt; 30007 nicht hinzufügen. |
| 30010 | `inverter_work_mode` | u8 | Enum u8: 0,1,4,12 (2,3,13 nur Shell). | R | CONDITIONAL | Micro: g_workMode (0 Standard/Normal, 1 manuell/Standard, 4 Batteriekapazitätskalibrierung, 12 f... | d.yaml 'work_mode' (30010 uint16, enabled_by_default true, scan high): IRREFÜHREND - im Normalbetrieb it ... |
| 30020 | `mppt1_voltage` | u16 | V, x0.1, vorzeichenlos, 0..~60 V (PV-Eingang). | R | FUNCTIONAL | MPPT-Regler: Spannung PV-String 1 | d.yaml 'mppt1_voltage' (30020, uint16, scale 0.1, V): KORREKT. Standardmäßig deaktiviert erwägen für Geräte ohne... |
| 30021 | `mppt2_voltage` | u16 | V, x0.1, vorzeichenlos, 0..~60 V (PV-Eingang). | R | FUNCTIONAL | MPPT-Regler: Spannung PV-String 2 | d.yaml 'mppt2_voltage' (30021, uint16, scale 0.1, V): KORREKT. Standardmäßig deaktiviert erwägen für Geräte ohne... |
| 30022 | `mppt3_voltage` | u16 | V, x0.1, vorzeichenlos, 0..~60 V (PV-Eingang). | R | FUNCTIONAL | MPPT-Regler: Spannung PV-String 3 | d.yaml 'mppt3_voltage' (30022, uint16, scale 0.1, V): KORREKT. Standardmäßig deaktiviert erwägen für Geräte ohne... |
| 30023 | `mppt4_voltage` | u16 | V, x0.1, vorzeichenlos, 0..~60 V (PV-Eingang). | R | FUNCTIONAL | MPPT-Regler: Spannung PV-String 4 | d.yaml 'mppt4_voltage' (30023, uint16, scale 0.1, V): KORREKT. Standardmäßig deaktiviert erwägen für Geräte ohne... |
| 30024 | `mppt1_current` | u16 | A, x0.1, vorzeichenlos. | R | FUNCTIONAL | MPPT-Regler: Strom PV-String 1 | d.yaml 'mppt1_current' (30024, uint16, scale 0.1, A): KORREKT. |
| 30025 | `mppt2_current` | u16 | A, x0.1, vorzeichenlos. | R | FUNCTIONAL | MPPT-Regler: Strom PV-String 2 | d.yaml 'mppt2_current' (30025, uint16, scale 0.1, A): KORREKT. |
| 30026 | `mppt3_current` | u16 | A, x0.1, vorzeichenlos. | R | FUNCTIONAL | MPPT-Regler: Strom PV-String 3 | d.yaml 'mppt3_current' (30026, uint16, scale 0.1, A): KORREKT. |
| 30027 | `mppt4_current` | u16 | A, x0.1, vorzeichenlos. | R | FUNCTIONAL | MPPT-Regler: Strom PV-String 4 | d.yaml 'mppt4_current' (30027, uint16, scale 0.1, A): KORREKT. |
| 30028 | `mppt_battery_side_voltage` | u16 | V, x0.1, ~40-60 V | R | FUNCTIONAL | MPPT-Regler: Spannungsmessung auf der Batterieseite; Verbraucher: nur Shell/MQTT | Als DEV (standardmäßig deaktiviert) hinzufügen: batterieseitige Spannung der Einheit vom Typ MPPT (nicht die PV-Strings, die ... |
| 30029 | `mppt_battery_side_current` | i16 | A, x0.1, vorzeichenbehaftet, + = in die Batterie | R | FUNCTIONAL | MPPT-Regler: Strom auf der Batterieseite (eigener Wandlerstrom, nicht Pack-Strom) | Als DEV (standardmäßig deaktiviert) hinzufügen: batterieseitiger Wandlerstrom der Einheit vom Typ MPPT (vorzeichenbehaftet, 0,1 A; nicht ... |
| 30030 | `mppt_reply_0xfe_word` | u16 | roher u16 | R | CONDITIONAL | keiner (Wert wird nur für das Modbus-Lesen gespeichert) | Als DEV (standardmäßig deaktiviert) beibehalten: Antwortwörter der Einheit vom Typ Klasse 2/MPPT, nur nach einem Schreibzugriff auf 45023/4502... |
| 30031 | `mppt_reply_0xff_slot1_w0` | u16 | roh | R | CONDITIONAL | keiner | Als DEV (standardmäßig deaktiviert) beibehalten: Antwortwörter der Einheit vom Typ Klasse 2/MPPT, nur nach einem Schreibzugriff auf 45023/4502... |
| 30032 | `mppt_reply_0xff_slot1_w1` | u16 | roh | R | CONDITIONAL | keiner | Als DEV (standardmäßig deaktiviert) beibehalten: Antwortwörter der Einheit vom Typ Klasse 2/MPPT, nur nach einem Schreibzugriff auf 45023/4502... |
| 30033 | `mppt_reply_0xff_slot1_w2` | u16 | roh | R | CONDITIONAL | keiner | Als DEV (standardmäßig deaktiviert) beibehalten: Antwortwörter der Einheit vom Typ Klasse 2/MPPT, nur nach einem Schreibzugriff auf 45023/4502... |
| 30034 | `mppt_reply_0xff_slot1_w3` | u16 | roh | R | CONDITIONAL | keiner | Als DEV (standardmäßig deaktiviert) beibehalten: Antwortwörter der Einheit vom Typ Klasse 2/MPPT, nur nach einem Schreibzugriff auf 45023/4502... |
| 30035 | `mppt_reply_0xff_slot2_w0` | i16 | roh | R | CONDITIONAL | keiner | Als DEV (standardmäßig deaktiviert) beibehalten: Antwortwörter der Einheit vom Typ Klasse 2/MPPT, nur nach einem Schreibzugriff auf 45023/4502... |
| 30036 | `mppt_base_voltage` | u16 | V, x0.01 laut Firmware-Label (Live-Konstante 2.19) | R | FUNCTIONAL | BMS: Ursprung MPPT; Verbraucher: Bit 'MPPT vorhanden & fehlerfrei' in 0x1801FFAA -> BMS master-enab... | Als DEV (standardmäßig deaktiviert) beibehalten: konstante Referenz von ca. 2,19 V (0,01 V) der Einheit vom Typ MPPT; ein Wert ungleich null ... |
| 30037 | `mppt1_power` | u16 | W, x0.1, vorzeichenlos, 0..6553.5 W. | R | FUNCTIONAL | MPPT-Regler: Leistung PV-String 1 | d.yaml 'mppt1_power' (30037, uint16, scale 0.1, W): KORREKT. Alias 37017 nicht hinzufügen. |
| 30038 | `mppt2_power` | u16 | W, x0.1, vorzeichenlos, 0..6553.5 W. | R | FUNCTIONAL | MPPT-Regler: Leistung PV-String 2 | d.yaml 'mppt2_power' (30038, uint16, scale 0.1, W): KORREKT. Alias 37018 nicht hinzufügen. |
| 30039 | `mppt3_power` | u16 | W, x0.1, vorzeichenlos, 0..6553.5 W. | R | FUNCTIONAL | MPPT-Regler: Leistung PV-String 3 | d.yaml 'mppt3_power' (30039, uint16, scale 0.1, W): KORREKT. Alias 37019 nicht hinzufügen. |
| 30040 | `mppt4_power` | u16 | W, x0.1, vorzeichenlos, 0..6553.5 W. | R | FUNCTIONAL | MPPT-Regler: Leistung PV-String 4 | d.yaml 'mppt4_power' (30040, uint16, scale 0.1, W): KORREKT. Alias 37020 nicht hinzufügen. |

### Pack-1-Spiegel und Versionswörter (30100–30299)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 30100 | `pack1_voltage_mirror` | u16 | V, x0.01, vorzeichenlos. | R | FUNCTIONAL | BMS: Gesamtspannung Pack 1 (eigenes Pack des Masters) | Nicht in d.yaml als 30100; 'battery_1_voltage' verwendet 34000 (uint16, 0.01 V): korrekt. 30100 nicht hinzufügen. |
| 30101 | `pack1_current_mirror` | i16 | A, x0.1, vorzeichenbehaftet i16. | R | FUNCTIONAL | BMS: Strom Pack 1 | d.yaml 'battery_1_current' verwendet 34001 int16 0.1 A: korrekt; 30101 nicht hinzufügen. |
| 30102 | `pack1_max_cell_voltage_mirror` | u16 | V, x0.001, vorzeichenlos. | R | FUNCTIONAL | BMS: höchste Zellspannung Pack 1 | d.yaml dev_30102 (DEV-Duplikat, uint16, ohne Skalierung): als DEV in Ordnung; reguläre Entität sollte 34005 verwenden (scale 0.0... |
| 30103 | `pack1_min_cell_voltage_mirror` | u16 | V, x0.001, vorzeichenlos. | R | FUNCTIONAL | BMS: niedrigste Zellspannung Pack 1 | d.yaml dev_30103 DEV-Duplikat: in Ordnung; für eine reguläre Entität 34006 verwenden. |
| 30104 | `pack1_max_cell_temp_x100` | i16 | degC, x0.01 auf dem Bus, vorzeichenbehaftet. | R | FUNCTIONAL | BMS: höchste Zell-NTC-Temperatur Pack 1 | d.yaml dev_30104 int16 ohne Skalierung: braucht scale 0.01, falls es je hochgestuft wird. Nicht nötig: gleicher Wert wie 37006 (0.1 ... |
| 30105 | `pack1_min_cell_temp_x100` | i16 | degC, x0.01 auf dem Bus, vorzeichenbehaftet. | R | FUNCTIONAL | BMS: niedrigste Zell-NTC-Temperatur Pack 1 | d.yaml dev_30105 braucht scale 0.01, falls hochgestuft. ABWEICHUNG beim Alias: d.yaml 'min_cell_temperature' = 35... |
| 30106 | `pack1_reserved_4e_mirror` | u16 | keine (konstant 0). | R | FUNCTIONLESS | keiner (BMS sendet eine Konstante 0) | dev_30106 entfernen (und 34017 nicht bereitstellen, gleicher Zeiger). |
| 30107 | `pack1_env_temp_mirror` | i16 | degC, x0.1, vorzeichenbehaftet (kann im Winter negativ sein). | R | FUNCTIONAL | BMS: Platinen-/Umgebungs-NTC Pack 1 (ADC ch9) | CSV-Name 'pack1_temp_1_mirror/ntc0' ist FALSCH: es ist der ENV-NTC des Packs, nicht Zell-NTC 0. d.yaml 'battery_1_env... |
| 30108 | `pack1_mos_temp_mirror` | i16 | degC, x0.1, vorzeichenbehaftet. | R | FUNCTIONAL | BMS: MOSFET-NTC Pack 1 (ADC ch2) | CSV-Name 'pack1_temp_2_mirror/ntc1' ist FALSCH (MOS-NTC). d.yaml 'battery_1_mos_temperature' (34012) deklariert... |
| 30109 | `bms_factory_mode_mirror` | u8 | u8-Flag 0/1 (0 normal). | R | FUNCTIONAL | BMS: Factory-Mode-Flag des Masters | d.yaml dev_30109 (DEV-Duplikat): in Ordnung; höchstens eines von 30109/32113 bereitstellen. |
| 30110 | `encode_test_status_mirror` | u8 | Enum u8 0..3. | R | CONDITIONAL | Control: (Sequenzer-Zustand), keine BMS-Daten | d.yaml dev_30110 Name 'config_setpoint_mirror?' ist FALSCH -> umbenennen in 'DEV 30110 (encode test status)' oder entfer... |
| 30200 | `ems_version` | u16 | Versionsnummer; 147, 149, 1492 (149.2), 150, 151. | R | FUNCTIONAL | Control: Konstante des Anwendungs-Images (Version der laufenden Control-Firmware) | d.yaml 'ems_version' (30200, uint16, version_format): KORREKT; _format_version_part (1000..9999 -> x.y) mat... |
| 30201 | `ems_bootloader_version` | u8 | u8-Version (z. B. 18). | R | FUNCTIONAL | Control: Bootloader-Versionsbyte (Flash 0x08001000) | d.yaml 'ems_boot_version' (30201 uint16, version_format): korrekt (u8-Werte erreichen nie 1000, Formatierung i... |
| 30202 | `inverter_firmware_version` | u16 | Versionsnummer (115, 116). | R | FUNCTIONAL | Micro: Versionskonstante der Firmware 115/116 | d.yaml 'vms_version' (30202 uint16, version_format): Wert und Format KORREKT, Schlüsselname irreführend ('vms') ... |
| 30203 | `inverter_bootloader_version` | u16 | u16-Versionsnummer. | R | FUNCTIONAL | Micro: Bootloader-Version (Micro-Flash 0x08001000) | d.yaml 'vns_boot_version' (30203 uint16, version_format): KORREKT. |
| 30204 | `bms_version` | u16 | Versionsnummer, x1; '117.7' kodiert als 1177. | R | FUNCTIONAL | BMS: Firmware-Versionskonstante Pack 1 | d.yaml verwendet 34010 'battery_1_bms_version' mit version_format: korrekt; 30204 nicht hinzufügen. |
| 30205 | `mppt_version` | u16 | Versionsnummer (104). | R | FUNCTIONAL | MPPT-Regler: Firmware-Version (separater MCU, kein Image) | d.yaml 'mppt_version' (30205 uint16, version_format): KORREKT. |
| 30210 | `pack1_mos_status_mirror` | u8 | Bitfeld u8: Bit0 Lade-MOS, Bit1 Entlade-MOS. | R | FUNCTIONAL | BMS: Ausgangszustände der Lade-/Entlade-MOSFETs Pack 1 | d.yaml 'battery_1_mos_status' verwendet 34004 (uint16, keine States): Bitdekodierung ergänzen (bit0 charge MOS on, bit1 di... |
| 30211 | `inverter_hw_fault_input` | u8 | 0/1 roher Pin-Pegel (Polarität unbewiesen) | R | CONDITIONAL | Micro: Ursprung: Pegel des Micro-GPIO PB1 (Hardware-Fehler-Komparatoreingang) | Nur DEV, gepaart mit einem 45006-'query'-Button; Name 'Inverter hardware-fault input (PB1)' |
| 30212 | `startup_selftest_result` | u8 | Enum u8 {0,1,2,3,5}. Gemessen an zwei echten Venus-D-Geräten: liest 5 bei funktionierendem LAN (CH395-Version 0x4A statt 0x4B) – harmlos; echte Fehler sind 2 und 3. | R | FUNCTIONAL | Control: Boot-Selbsttest (EEPROM, interner Flash, CH395, externes SRAM) | d.yaml 'selftest_status' (30212, disabled): Kommentar korrekt. States ergänzen {1: OK, 2: EEPROM fault, 3: flash f... |
| 30213 | `inverter_eeprom_test_ack` | u8 | 0/1 | R | CONDITIONAL | Micro: Ursprung: ACK des Micro-EEPROM-Schreib-/Rücklese-Tests (immer 1) | Nicht bereitstellen (Wert ist das konstante ACK des Micro-EEPROM-Schreib-Selbsttests 45001; 45001 ist KEIN BMS-Reset). |
| 30214 | `bms_self_check` | u8 | u8 | R | UNKNOWN | keiner beim Venus D (kein Sender) | Als DEV (standardmäßig deaktiviert) beibehalten: benötigt einen Statusframe, den weder BMS 117.7/118 senden; Sender unbekannt (A... |

### Kommunikationsmodul und Netzwerk (30300–30499)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 30300 | `wifi_connected` | u8 | bool. | R | FUNCTIONAL | FC41D: Wi-Fi-Station-Zustand (AT URC / AT+QGETWIFISTATE) | d.yaml binary_sensor 'wifi_status' (30300, connectivity, disabled): KORREKT. Hinweis: sagt nichts über LAN aus. |
| 30301 | `ble_state` | u8 | Enum u8 0..4. | R | FUNCTIONAL | FC41D: BLE-Zustand | d.yaml 'bluetooth_status' (30301 uint16, keine States): States ergänzen {0: off/not initialised, 1: advertising, 2:... |
| 30302 | `cloud_mqtt_connected` | u8 | bool. | R | FUNCTIONAL | FC41D: MQTT-Sitzungszustand (nur über Wi-Fi) | d.yaml binary_sensor 'cloud_status' (30302): KORREKT (umbenennen in 'Cloud MQTT connected'). |
| 30303 | `wifi_rssi_magnitude` | u8 | dBm = -Wert; Bereich 0..~100. | R | FUNCTIONAL | FC41D: Wi-Fi-RSSI | d.yaml 'wifi_signal_strength' (30303 uint16, scale -1, dBm): KORREKT. Vorschlag: 0 auf unavailable abbilden (0 d... |
| 30304 | `ble_mac_address` | ascii | ASCII, 12 Zeichen über 30304-30309. | R | FUNCTIONAL | FC41D: BLE-MAC-Adresse (AT+QBLEADDR) | d.yaml 'ble_mac_address' (30304, count 6, data_type mac): KORREKT (Decoder verarbeitet 12 ASCII-Hex -> AA:BB:CC... |
| 30305 | `ble_mac_address_part2` | ascii | ASCII, 12 Zeichen über 30304-30309. | R | FUNCTIONAL | FC41D: BLE-MAC-Adresse (AT+QBLEADDR) | Teil des 30304-Blocks; zusammen mit 30304 count 6 lesen, nie einzeln. |
| 30306 | `ble_mac_address_part3` | ascii | ASCII, 12 Zeichen über 30304-30309. | R | FUNCTIONAL | FC41D: BLE-MAC-Adresse (AT+QBLEADDR) | Teil des 30304-Blocks; zusammen mit 30304 count 6 lesen, nie einzeln. |
| 30307 | `ble_mac_address_part4` | ascii | ASCII, 12 Zeichen über 30304-30309. | R | FUNCTIONAL | FC41D: BLE-MAC-Adresse (AT+QBLEADDR) | Teil des 30304-Blocks; zusammen mit 30304 count 6 lesen, nie einzeln. |
| 30308 | `ble_mac_address_part5` | ascii | ASCII, 12 Zeichen über 30304-30309. | R | FUNCTIONAL | FC41D: BLE-MAC-Adresse (AT+QBLEADDR) | Teil des 30304-Blocks; zusammen mit 30304 count 6 lesen, nie einzeln. |
| 30309 | `ble_mac_address_part6` | ascii | ASCII, 12 Zeichen über 30304-30309. | R | FUNCTIONAL | FC41D: BLE-MAC-Adresse (AT+QBLEADDR) | Teil des 30304-Blocks; zusammen mit 30304 count 6 lesen, nie einzeln. |
| 30350 | `wifi_module_firmware` | u8 | ASCII, 12 Zeichen über 30350-30355 (YYYYMMDDhhmm). | R | FUNCTIONAL | FC41D: Build-String der Modul-Firmware (AT+QVERSION) | d.yaml 'comm_module_firmware' (30350, count 6, char): KORREKT. Optional: als Datum/Uhrzeit formatieren; der HTTP task... |
| 30351 | `wifi_module_firmware_part2` | u8 | ASCII, 12 Zeichen über 30350-30355 (YYYYMMDDhhmm). | R | FUNCTIONAL | FC41D: Build-String der Modul-Firmware (AT+QVERSION) | Teil des 30350-Blocks; zusammen mit 30350 count 6 lesen. |
| 30352 | `wifi_module_firmware_part3` | u8 | ASCII, 12 Zeichen über 30350-30355 (YYYYMMDDhhmm). | R | FUNCTIONAL | FC41D: Build-String der Modul-Firmware (AT+QVERSION) | Teil des 30350-Blocks; zusammen mit 30350 count 6 lesen. |
| 30353 | `wifi_module_firmware_part4` | u8 | ASCII, 12 Zeichen über 30350-30355 (YYYYMMDDhhmm). | R | FUNCTIONAL | FC41D: Build-String der Modul-Firmware (AT+QVERSION) | Teil des 30350-Blocks; zusammen mit 30350 count 6 lesen. |
| 30354 | `wifi_module_firmware_part5` | u8 | ASCII, 12 Zeichen über 30350-30355 (YYYYMMDDhhmm). | R | FUNCTIONAL | FC41D: Build-String der Modul-Firmware (AT+QVERSION) | Teil des 30350-Blocks; zusammen mit 30350 count 6 lesen. |
| 30355 | `wifi_module_firmware_part6` | u8 | ASCII, 12 Zeichen über 30350-30355 (YYYYMMDDhhmm). | R | FUNCTIONAL | FC41D: Build-String der Modul-Firmware (AT+QVERSION) | Teil des 30350-Blocks; zusammen mit 30350 count 6 lesen. |
| 30400 | `lan_ip_address` | u8 | IPv4-Oktette, 2 pro Register. | R | FUNCTIONAL | CH395: Ethernet-DHCP-Lease (IP / Gateway) | d.yaml 'device_ip_address' (30400, count 2, ipv4): KORREKT (nur LAN). |
| 30401 | `lan_ip_address_part2` | u8 | IPv4-Oktette, 2 pro Register. | R | FUNCTIONAL | CH395: Ethernet-DHCP-Lease (IP / Gateway) | Zweite Hälfte des Paars; zusammen mit dem vorherigen Register lesen. |
| 30402 | `lan_gateway_address` | u8 | IPv4-Oktette, 2 pro Register. | R | FUNCTIONAL | CH395: Ethernet-DHCP-Lease (IP / Gateway) | d.yaml 'gateway_ip_address' (30402, count 2, ipv4): KORREKT. |
| 30403 | `lan_gateway_address_part2` | u8 | IPv4-Oktette, 2 pro Register. | R | FUNCTIONAL | CH395: Ethernet-DHCP-Lease (IP / Gateway) | Zweite Hälfte des Paars; zusammen mit dem vorherigen Register lesen. |

### Geräteidentifikation (31000–31999)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 31000 | `device_model` | u8 | ASCII, 20 Bytes über 31000-31009; effektiver Inhalt 'VNSD-0'. | R | FUNCTIONAL | Control: Konstante 'VNSD-0' (Modell-/Typ-String), kein vom Benutzer einstellbarer Name | d.yaml 'device_name' (31000, count 10, char): dekodiert korrekt ('VNSD-0'), ist aber der feste Modell-/Typ... |
| 31001 | `device_model_part2` | u8 | ASCII, 20 Bytes über 31000-31009; effektiver Inhalt 'VNSD-0'. | R | FUNCTIONAL | Control: Konstante 'VNSD-0' (Modell-/Typ-String), kein vom Benutzer einstellbarer Name | Teil des 31000-Blocks; zusammen mit 31000 count 10 lesen (der char-Decoder stoppt am NUL). |
| 31002 | `device_model_part3` | u8 | ASCII, 20 Bytes über 31000-31009; effektiver Inhalt 'VNSD-0'. | R | FUNCTIONAL | Control: Konstante 'VNSD-0' (Modell-/Typ-String), kein vom Benutzer einstellbarer Name | Teil des 31000-Blocks; zusammen mit 31000 count 10 lesen (der char-Decoder stoppt am NUL). |
| 31003 | `device_model_part4` | u8 | ASCII, 20 Bytes über 31000-31009; effektiver Inhalt 'VNSD-0'. | R | FUNCTIONLESS | Control: Konstante 'VNSD-0' (Modell-/Typ-String), kein vom Benutzer einstellbarer Name | Teil des 31000-Blocks; zusammen mit 31000 count 10 lesen (der char-Decoder stoppt am NUL). |
| 31004 | `device_model_part5` | u8 | ASCII, 20 Bytes über 31000-31009; effektiver Inhalt 'VNSD-0'. | R | FUNCTIONLESS | Control: Konstante 'VNSD-0' (Modell-/Typ-String), kein vom Benutzer einstellbarer Name | Teil des 31000-Blocks; zusammen mit 31000 count 10 lesen (der char-Decoder stoppt am NUL). |
| 31005 | `device_model_part6` | u8 | ASCII, 20 Bytes über 31000-31009; effektiver Inhalt 'VNSD-0'. | R | FUNCTIONLESS | Control: Konstante 'VNSD-0' (Modell-/Typ-String), kein vom Benutzer einstellbarer Name | Teil des 31000-Blocks; zusammen mit 31000 count 10 lesen (der char-Decoder stoppt am NUL). |
| 31006 | `device_model_part7` | u8 | ASCII, 20 Bytes über 31000-31009; effektiver Inhalt 'VNSD-0'. | R | FUNCTIONLESS | Control: Konstante 'VNSD-0' (Modell-/Typ-String), kein vom Benutzer einstellbarer Name | Teil des 31000-Blocks; zusammen mit 31000 count 10 lesen (der char-Decoder stoppt am NUL). |
| 31007 | `device_model_part8` | u8 | ASCII, 20 Bytes über 31000-31009; effektiver Inhalt 'VNSD-0'. | R | FUNCTIONLESS | Control: Konstante 'VNSD-0' (Modell-/Typ-String), kein vom Benutzer einstellbarer Name | Teil des 31000-Blocks; zusammen mit 31000 count 10 lesen (der char-Decoder stoppt am NUL). |
| 31008 | `device_model_part9` | u8 | ASCII, 20 Bytes über 31000-31009; effektiver Inhalt 'VNSD-0'. | R | FUNCTIONLESS | Control: Konstante 'VNSD-0' (Modell-/Typ-String), kein vom Benutzer einstellbarer Name | Teil des 31000-Blocks; zusammen mit 31000 count 10 lesen (der char-Decoder stoppt am NUL). |
| 31009 | `device_model_part10` | u8 | ASCII, 20 Bytes über 31000-31009; effektiver Inhalt 'VNSD-0'. | R | FUNCTIONLESS | Control: Konstante 'VNSD-0' (Modell-/Typ-String), kein vom Benutzer einstellbarer Name | Teil des 31000-Blocks; zusammen mit 31000 count 10 lesen (der char-Decoder stoppt am NUL). |

### BMS-Aggregat- und Netzwerte (32100–32399)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 32100 | `bms_battery_voltage` | u16 | V, x0.01, vorzeichenlos, ~40-58.4 V | R | FUNCTIONAL | BMS: Master: maximale Spannung der Online-Packs | Suite bms_battery_voltage (scale 0.01, uint16) ist KORREKT. In der Beschreibung vermerken, dass es die max. Pack... |
| 32101 | `bms_battery_current` | i16 | roh<32768: A (ganzzahlig, abgeschnitten); roh>=32768: A ~= roh-39321 (1-A-Schritte, -0.6..+0.3 A Fehler) | R | FUNCTIONAL | BMS: Ursprung: BMS-Summe der Online-Pack-Ströme (0.1 A vorzeichenbehaftet) | Nicht bereitstellen. Die vorhandene Summe der Pack-Ströme 34x01 beibehalten (identische Größe, unskaliert, kein Fehler). |
| 32102 | `bat_sample_power_float_legacy` | float32 | W, x1, vorzeichenbehaftet (nur v151); v147-150 konstant 0 | R | CONDITIONAL | Micro: Micro: batterieseitiger (DC-)Leistungs-Sample | Nicht in der Suite. NICHT hinzufügen: 30001 verwenden (funktioniert in allen Versionen). |
| 32103 | `bat_sample_power_float_legacy_w2` | float32 | n/a | R | FUNCTIONLESS | keiner | Nicht in der Suite. Nie lesen (in v151 schlägt ein Block 32100..32109 wegen dieser Lücke fehl). |
| 32104 | `bms_soc` | u16 | %, ganzzahlig (x1 nach FW /10), 0-100 | R | FUNCTIONAL | BMS: Master: mittlerer SoC der Online-Packs | Suite battery_soc (32104, scale 1, uint16) KORREKT; Genauigkeit 1 ist sinnlos (ganzzahlig) -> precision 0. For ... |
| 32105 | `bms_rated_capacity` | u16 | Wh, x1, vorzeichenlos, 2560-20480 in 2560er-Schritten | R | FUNCTIONAL | BMS: Master: Nennkapazität des Stacks (Anzahl erkannter Packs x 2.56 kWh) | Suite battery_total_energy (32105, scale 0.001 kWh, uint16): Wert/Skalierung KORREKT, aber Semantik falsch: it i... |
| 32106 | `bms_charge_current_limit` | u16 | A, x0.1, vorzeichenlos, 0-50.0 A | R | FUNCTIONAL | BMS: Ladestromgrenze des Masters -> Ladeleistungsbegrenzung in Control | Suite bms_charge_current_limit (32106, scale 0.1, uint16) KORREKT. Eines von 32106/35111 beibehalten. |
| 32107 | `bms_discharge_current_limit` | u16 | u16 x0.1 A, 0-50.0 A | R | FUNCTIONAL | BMS: Entladeleistungsgrenze in Control = Packspannung x diese Grenze | Eines von 32107/35112 als Diagnosesensor 'BMS discharge current limit' (A, x0.1) bereitstellen, Spiegel des vorhandenen ... |
| 32108 | `bms_max_cell_temperature` | i16 | i16 x0.1 degC | R | FUNCTIONAL | BMS: Ursprung: maximale NTC-Temperatur des BMS | Nicht hinzufügen (Duplikat von 35010). |
| 32109 | `bms_pack_count` | u8 | Anzahl, 1-8 | R | FUNCTIONAL | BMS: Master: Anzahl erkannter Packs | Suite bms_pack_count (uint16) KORREKT. |
| 32110 | `bms_online_mask` | u16 | Bitmaske, 0x0001-0x00FF | R | FUNCTIONAL | BMS: Master: g_packOnlineBitmask | Suite bms_online_mask (uint16) KORREKT; könnte als Text/Bitliste dargestellt werden. |
| 32111 | `bms_active_pack_index` | u8 | Pack-Nummer 1-8 | R | FUNCTIONAL | BMS: Master: Index des aktiven Packs | Suite bms_active_pack_index (uint16) KORREKT; in der Beschreibung die Einsbasierung erwähnen. |
| 32112 | `bms_lock_active` | u8 | u8 0/1 | R | FUNCTIONAL | BMS: persistente Sperre, die Laden und Entladen blockiert | Als Diagnose-binary_sensor 'BMS lock active' (Klasse problem) bereitstellen. |
| 32113 | `bms_factory_mode` | u8 | u8 0/1 | R | FUNCTIONAL | BMS: Factory-Mode-Flag (auf Control nur informativ) | Optional DEV/Diagnose 'BMS factory mode'; 30109 oder 32113 verwenden, nicht beide. |
| 32114 | `encode_test_status` | u8 | u8 0-3 | R | CONDITIONAL | Control: Control-lokaler Status eines 2-Pack-'encode'-Tests (Pack-Aktivierung) | Nicht bereitstellen (live immer 0; Status der Testsequenz). |
| 32200 | `grid_voltage` | u16 | V, x0.1, vorzeichenlos, ~0-280 V | R | FUNCTIONAL | Micro: Micro: Netzspannung RMS | Suite ac_voltage (32200, scale 0.1, uint16) KORREKT. |
| 32201 | `grid_voltage_dup` | u16 | V, x0.1 | R | FUNCTIONAL | Micro: Micro: Netzspannung RMS | Nicht in der Suite. Nicht hinzufügen (reines Duplikat). |
| 32202 | `grid_power_i32` | i16 | W, x1, vorzeichenbehaftet int32 (32202-32203), ~-2500..+2500 | R | FUNCTIONAL | Micro: Micro: AC-Leistung (Netzkopplung) | Nicht in der Suite; die Suite verwendet 30006 (int16), das denselben Wert trägt - 30006 beibehalten. Falls je verwendet: int32, coun... |
| 32203 | `grid_power_i32_w2` | i16 | Teil von int32 | R | FUNCTIONAL | Micro: Micro: AC-Leistung (Low-Word) | Nicht in der Suite. Nicht einzeln lesen. |
| 32204 | `grid_frequency` | u16 | Hz, x0.1, vorzeichenlos, ~45-55 Hz | R | FUNCTIONAL | Micro: Micro: Netzfrequenz | Suite ac_frequency (32204, scale 0.1, uint16) KORREKT; precision 1 genügt. |
| 32300 | `offgrid_voltage` | u16 | V, x0.1, vorzeichenlos | R | FUNCTIONAL | Micro: Micro: RMS-Ausgangsspannung Backup/Inselbetrieb | Suite ac_offgrid_voltage (32300, scale 0.1, uint16) KORREKT. |
| 32301 | `offgrid_voltage_dup` | u16 | V, x0.1 | R | FUNCTIONAL | Micro: Micro: Inselspannung | Nicht in der Suite. Nicht hinzufügen. |
| 32302 | `offgrid_power` | i16 | W, x1, vorzeichenbehaftet, 0..~2500 | R | FUNCTIONAL | Micro: Micro: Backup-Ausgangsleistung | Suite ac_offgrid_power (32302, int16, count 1) KORREKT. |

### Energiezähler (33000–33099)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 33000 | `total_ac_charge_energy` | u32 | kWh, x0.01 (uint32, 2 Register), monoton außer bei Reset/Löschen | R | FUNCTIONAL | Micro: Integration der AC-seitigen Leistung (Laden: Netzkopplungsleistung wenn negativ; Entladen: Ausgangsle... | Suite total_ac_input_energy (33000, count 2, uint32, scale 0.01 kWh, total_increasing) KORREKT. 'AC input/o... |
| 33001 | `total_ac_charge_energy_w2` | u32 | Teil von uint32 | R | FUNCTIONAL | Micro: siehe 33000 | Nur als Teil von 33000 count 2 lesen (die Suite tut das). |
| 33002 | `total_ac_discharge_energy` | u32 | kWh, x0.01 (uint32, 2 Register), monoton außer bei Reset/Löschen | R | FUNCTIONAL | Micro: Integration der AC-seitigen Leistung (Laden: Netzkopplungsleistung wenn negativ; Entladen: Ausgangsle... | Suite total_ac_output_energy (33002, count 2, uint32, scale 0.01 kWh, total_increasing) KORREKT. 'AC input/... |
| 33003 | `total_ac_discharge_energy_w2` | u32 | Teil von uint32 | R | FUNCTIONAL | Micro: siehe 33002 | Nur als Teil von 33002 count 2 lesen (die Suite tut das). |
| 33004 | `daily_ac_charge_energy` | u32 | kWh, x0.01 (uint32, 2 Register), monoton außer bei Reset/Löschen | R | FUNCTIONAL | Micro: Integration der AC-seitigen Leistung (Laden: Netzkopplungsleistung wenn negativ; Entladen: Ausgangsle... | Suite total_daily_ac_input_energy (33004, count 2, uint32, scale 0.01 kWh, total_increasing) KORREKT. 'AC i... |
| 33005 | `daily_ac_charge_energy_w2` | u32 | Teil von uint32 | R | FUNCTIONAL | Micro: siehe 33004 | Nur als Teil von 33004 count 2 lesen (die Suite tut das). |
| 33006 | `daily_ac_discharge_energy` | u32 | kWh, x0.01 (uint32, 2 Register), monoton außer bei Reset/Löschen | R | FUNCTIONAL | Micro: Integration der AC-seitigen Leistung (Laden: Netzkopplungsleistung wenn negativ; Entladen: Ausgangsle... | Suite total_daily_ac_output_energy (33006, count 2, uint32, scale 0.01 kWh, total_increasing) KORREKT. 'AC ... |
| 33007 | `daily_ac_discharge_energy_w2` | u32 | Teil von uint32 | R | FUNCTIONAL | Micro: siehe 33006 | Nur als Teil von 33006 count 2 lesen (die Suite tut das). |
| 33008 | `monthly_ac_charge_energy` | u32 | kWh, x0.01 (uint32, 2 Register), monoton außer bei Reset/Löschen | R | FUNCTIONAL | Micro: Integration der AC-seitigen Leistung (Laden: Netzkopplungsleistung wenn negativ; Entladen: Ausgangsle... | Suite total_monthly_ac_input_energy (33008, count 2, uint32, scale 0.01 kWh, total_increasing) KORREKT. 'AC... |
| 33009 | `monthly_ac_charge_energy_w2` | u32 | Teil von uint32 | R | FUNCTIONAL | Micro: siehe 33008 | Nur als Teil von 33008 count 2 lesen (die Suite tut das). |
| 33010 | `monthly_ac_discharge_energy` | u32 | kWh, x0.01 (uint32, 2 Register), monoton außer bei Reset/Löschen | R | FUNCTIONAL | Micro: Integration der AC-seitigen Leistung (Laden: Netzkopplungsleistung wenn negativ; Entladen: Ausgangsle... | Suite total_monthly_ac_output_energy (33010, count 2, uint32, scale 0.01 kWh, total_increasing) KORREKT. 'A... |
| 33011 | `monthly_ac_discharge_energy_w2` | u32 | Teil von uint32 | R | FUNCTIONAL | Micro: siehe 33010 | Nur als Teil von 33010 count 2 lesen (die Suite tut das). |

### BMS-Datensätze je Pack (34000–34699)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 34x00 (+100·k) | `packN_bat_volt` | u16 | V, roh x 0.01 (10-mV-Schritte; der BMS-Name '_x10' ist irreführend), vorzeichenlos, = 16 x Zellspannun... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder@0x0800c7dc: g_pack0Voltage_x10 = g_bmsPackVolta... | Suite 'battery_1_voltage' (uint16, scale 0.01, V): KORREKT. Empfehlung: Sensor, device_class voltage, u... |
| 34x01 (+100·k) | `packN_bat_curr` | i16 | A, roh x 0.1, VORZEICHENBEHAFTET int16 (Zweierkomplement), positiv = Laden, negativ = Entladen; ... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0Current_x10 = g_bmsPackPowerWatts/1000 ... | Suite 'battery_1_current' (int16, scale 0.1, A): KORREKT. Empfehlung: Sensor, device_class current, uni... |
| 34x02 (+100·k) | `packN_soc` | u16 | %, roh x 0.1, vorzeichenlos, 0-1000 | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0Soc_x10 = g_pack0DisplaySoc_x10 (BMS 's... | Suite 'battery_soc_1' (uint16, scale 0.1, %): KORREKT. Empfehlung: Sensor, unit %, scale 0.1, precision... |
| 34x03 (+100·k) | `packN_cycle_count` | u16 | äquivalente Vollzyklen, x1, vorzeichenlos (Descriptor sagt i16, Wert ist u16; 0xFFFF wird nie gesendet, ... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CycleCount = g_socCycleCountMirror (SOC... | Suite 'battery_1_cycle_count' (int16, keine Skalierung): KORREKT. Empfehlung: Diagnosesensor, unit cycles, u... |
| 34x04 (+100·k) | `packN_mos_status` | u8 | Bitfeld, 0-3: Bit0 = Lade-MOSFET ein, Bit1 = Entlade-MOSFET ein (0 = beide aus, 3 = beide ein) | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): CAN_TX_PerPack_10Msgs: Byte 6 = Bit0 <- g_pack0StatusFlags Bit5 (charg... | Suite 'battery_1_mos_status' (uint16, roh): KORREKT. Empfehlung: Diagnose; besser als zwei binäre dekodieren... |
| 34x05 (+100·k) | `packN_max_cell_voltage` | u16 | V, roh x 0.001 (mV), vorzeichenlos, etwa 2500-3650 | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0MaxCellVoltage = g_bmsMinCellVoltageMv ... | Suite 'battery_1_max_cell_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale... |
| 34x06 (+100·k) | `packN_min_cell_voltage` | u16 | V, roh x 0.001 (mV), vorzeichenlos | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0MinCellVoltage = g_bmsMaxCellVoltageMv ... | Suite 'battery_1_min_cell_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale... |
| 34x07 (+100·k) | `packN_protect1` | u16 | Bitmaske (u16; Descriptor sagt i16 - harmlos, Bit 15 nie gesetzt). Protect1-Bits (BMS Protect1... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0Protect1Word = Protect1_Bitmask_Builder... | Suite 'battery_1_protection_1' (int16, roh): FALSCH - siehe Empfehlung. Empfehlung: Diagnosesensor;... |
| 34x08 (+100·k) | `packN_protect2` | u16 | Bitmaske u16. Protect2-Bits (BMS Protect2_Bitmask_Builder@0x0800db9c): 0x0200 NTC-Sensorfehl... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0Protect2Word = Protect2_Bitmask_Builder() | Suite 'battery_1_protection_2' (uint16, roh): KORREKT. Empfehlung: Diagnosesensor uint16; Bit dekodieren... |
| 34x09 (+100·k) | `packN_bms_warning_flags` | u16 | u16-Bitmaske | R | FUNCTIONAL | BMS: Ursprung: BMS-Warnflags je Pack | Je Pack als Diagnosesensor 'Pack N BMS warnings' bereitstellen (Bitmaske, dekodierte Attribute); umbenennen: DEV 'reser... |
| 34x10 (+100·k) | `packN_bms_version` | u16 | BMS-Firmware-Version als Dezimalzahl ohne Punkt (118 = v118, 1177 = v117.7; 116 und 117 a... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0FwVersionTag = Konstante 0x76 (118) in B... | Suite 'battery_1_bms_version' (uint16, roh): KORREKT. Empfehlung: Diagnosesensor, scan_interval ultr... |
| 34x11 (+100·k) | `packN_env_temperature` | i16 | C, roh x 0.1, VORZEICHENBEHAFTET int16 (Sensorfehler-Fenster -30.0..149.9 C) | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0MosTempB = ADC_Read_NTC_Temperature_Ch9... | Suite 'battery_1_env_temperature' (uint16, scale 0.1, C): FALSCH - siehe Empfehlung. Empfehlung: Senso... |
| 34x12 (+100·k) | `packN_mos_temperature` | i16 | C, roh x 0.1, VORZEICHENBEHAFTET int16 | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0MosTempA = ADC_Read_NTC_Temperature_Ch2... | Suite 'battery_1_mos_temperature' (uint16, scale 0.1, C): FALSCH - siehe Empfehlung. Empfehlung: Senso... |
| 34x13 (+100·k) | `packN_cell_temperature_1` | i16 | C, roh x 0.1, VORZEICHENBEHAFTET int16 (Zell-NTC 1 von 4) | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0NtcRawPair01/23 = g_bmsNtcTempTenthsC_c... | Suite 'battery_1_cell_temperature_1' (uint16, scale 0.1, C): FALSCH - siehe Empfehlung. Empfehlung: se... |
| 34x14 (+100·k) | `packN_cell_temperature_2` | i16 | C, roh x 0.1, VORZEICHENBEHAFTET int16 (Zell-NTC 2 von 4) | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0NtcRawPair01/23 = g_bmsNtcTempTenthsC_c... | Suite 'battery_1_cell_temperature_2' (uint16, scale 0.1, C): FALSCH - siehe Empfehlung. Empfehlung: se... |
| 34x15 (+100·k) | `packN_cell_temperature_3` | i16 | C, roh x 0.1, VORZEICHENBEHAFTET int16 (Zell-NTC 3 von 4) | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0NtcRawPair01/23 = g_bmsNtcTempTenthsC_c... | Suite 'battery_1_cell_temperature_3' (uint16, scale 0.1, C): FALSCH - siehe Empfehlung. Empfehlung: se... |
| 34x16 (+100·k) | `packN_cell_temperature_4` | i16 | C, roh x 0.1, VORZEICHENBEHAFTET int16 (Zell-NTC 4 von 4) | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0NtcRawPair01/23 = g_bmsNtcTempTenthsC_c... | Suite 'battery_1_cell_temperature_4' (uint16, scale 0.1, C): FALSCH - siehe Empfehlung. Empfehlung: se... |
| 34x17 (+100·k) | `packN_bat_type_unused` | u16 | keine - immer 0 | R | FUNCTIONLESS | BMS: Pack 1 (Slot 1): CAN_TX_PerPack_10Msgs: 0x1841 Bytes 6-7 sind fest auf 0 codiert (local_c = (u... | Nicht in der Suite: korrekt. Empfehlung: nicht bereitstellen (in der Suite zu Recht nicht vorhanden). CSV-Name 'pack1... |
| 34x18 (+100·k) | `packN_cell_voltage_1` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 1 in AFE-Kanalreihenfolge (physische Position nicht beweisbar f... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[0] = g_bmsCellVoltageMv[0] ... | Suite 'battery_1_cell_1_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale 0... |
| 34x19 (+100·k) | `packN_cell_voltage_2` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 2 in AFE-Kanalreihenfolge (physische Position nicht beweisbar f... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[1] = g_bmsCellVoltageMv[1] ... | Suite 'battery_1_cell_2_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale 0... |
| 34x20 (+100·k) | `packN_cell_voltage_3` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 3 in AFE-Kanalreihenfolge (physische Position nicht beweisbar f... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[2] = g_bmsCellVoltageMv[2] ... | Suite 'battery_1_cell_3_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale 0... |
| 34x21 (+100·k) | `packN_cell_voltage_4` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 4 in AFE-Kanalreihenfolge (physische Position nicht beweisbar f... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[3] = g_bmsCellVoltageMv[3] ... | Suite 'battery_1_cell_4_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale 0... |
| 34x22 (+100·k) | `packN_cell_voltage_5` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 5 in AFE-Kanalreihenfolge (physische Position nicht beweisbar f... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[4] = g_bmsCellVoltageMv[4] ... | Suite 'battery_1_cell_5_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale 0... |
| 34x23 (+100·k) | `packN_cell_voltage_6` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 6 in AFE-Kanalreihenfolge (physische Position nicht beweisbar f... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[5] = g_bmsCellVoltageMv[5] ... | Suite 'battery_1_cell_6_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale 0... |
| 34x24 (+100·k) | `packN_cell_voltage_7` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 7 in AFE-Kanalreihenfolge (physische Position nicht beweisbar f... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[6] = g_bmsCellVoltageMv[6] ... | Suite 'battery_1_cell_7_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale 0... |
| 34x25 (+100·k) | `packN_cell_voltage_8` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 8 in AFE-Kanalreihenfolge (physische Position nicht beweisbar f... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[7] = g_bmsCellVoltageMv[7] ... | Suite 'battery_1_cell_8_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale 0... |
| 34x26 (+100·k) | `packN_cell_voltage_9` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 9 in AFE-Kanalreihenfolge (physische Position nicht beweisbar f... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[8] = g_bmsCellVoltageMv[8] ... | Suite 'battery_1_cell_9_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale 0... |
| 34x27 (+100·k) | `packN_cell_voltage_10` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 10 in AFE-Kanalreihenfolge (physische Position nicht beweisbar ... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[9] = g_bmsCellVoltageMv[9] ... | Suite 'battery_1_cell_10_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale ... |
| 34x28 (+100·k) | `packN_cell_voltage_11` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 11 in AFE-Kanalreihenfolge (physische Position nicht beweisbar ... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[10] = g_bmsCellVoltageMv[10... | Suite 'battery_1_cell_11_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale ... |
| 34x29 (+100·k) | `packN_cell_voltage_12` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 12 in AFE-Kanalreihenfolge (physische Position nicht beweisbar ... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[11] = g_bmsCellVoltageMv[11... | Suite 'battery_1_cell_12_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale ... |
| 34x30 (+100·k) | `packN_cell_voltage_13` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 13 in AFE-Kanalreihenfolge (physische Position nicht beweisbar ... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[12] = g_bmsCellVoltageMv[12... | Suite 'battery_1_cell_13_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale ... |
| 34x31 (+100·k) | `packN_cell_voltage_14` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 14 in AFE-Kanalreihenfolge (physische Position nicht beweisbar ... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[13] = g_bmsCellVoltageMv[13... | Suite 'battery_1_cell_14_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale ... |
| 34x32 (+100·k) | `packN_cell_voltage_15` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 15 in AFE-Kanalreihenfolge (physische Position nicht beweisbar ... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[14] = g_bmsCellVoltageMv[14... | Suite 'battery_1_cell_15_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale ... |
| 34x33 (+100·k) | `packN_cell_voltage_16` | u16 | V, roh x 0.001 (mV), vorzeichenlos; Zelle 16 in AFE-Kanalreihenfolge (physische Position nicht beweisbar ... | R | FUNCTIONAL | BMS: Pack 1 (Slot 1): PerPack_Struct_Builder: g_pack0CellVoltage[15] = g_bmsCellVoltageMv[15... | Suite 'battery_1_cell_16_voltage' (uint16, scale 0.001, V): KORREKT. Empfehlung: Sensor voltage, scale ... |

Die Packs 1–7 (k = 0…6) teilen sich dieses Layout; die CSV listet jedes Register einzeln auf (`pack1_…` bis `pack7_…`). Pack 1 ist das eigene Pack des Master-BMS.

### Temperaturen und Wechselrichterzustand (35000–35199)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 35000 | `inverter_temperature` | i16 | degC, x0.1, vorzeichenbehaftet | R | FUNCTIONAL | Micro: Micro: Temperatursensor des Wechselrichters | Suite internal_temperature (35000, int16, scale 0.1) KORREKT; precision 2 -> 1. |
| 35001 | `heatsink_temperature` | i16 | degC, x0.1, vorzeichenbehaftet | R | FUNCTIONAL | Micro: Micro: Kühlkörpertemperatur LLC/MOS | Suite internal_mos1_temperature (35001, int16, 0.1) KORREKT; precision 2 -> 1. |
| 35002 | `heatsink_temperature_dup` | i16 | degC, x0.1 | R | FUNCTIONAL | Micro: Micro: Kühlkörpertemperatur | Nicht in der Suite; 'mos2' nicht hinzufügen. |
| 35010 | `bms_max_cell_temperature` | i16 | degC, x0.1, vorzeichenbehaftet | R | FUNCTIONAL | BMS: Master: max. NTC der Online-Packs | Suite max_cell_temperature (35010, int16, 0.1) KORREKT. |
| 35011 | `pack1_min_cell_temperature` | i16 | degC, x0.1, vorzeichenbehaftet | R | FUNCTIONAL | BMS: min. NTC von Pack 1 | Suite min_cell_temperature (35011, int16, 0.1): Skalierung/Typ KORREKT, aber SEMANTIK FALSCH - es ist das Min. von Pack 1... |
| 35100 | `inverter_state` | u8 | Enum 0-6 | R | FUNCTIONAL | Micro: Micro: Betriebszustand | Suite inverter_state (35100) Register/Typ KORREKT; Labels 0 Sleep, 1 Standby, 2 Charge, 3 Discharge, 5 OTA... |
| 35110 | `bms_charge_voltage_limit` | u16 | V, x0.1, konstant 57.6 V | R | FUNCTIONAL | BMS: Master: feste Ladespannungsgrenze | Suite bms_charge_voltage_limit (35110, 0.1, uint16) KORREKT, trägt aber keine Information (konstant) -> diagno... |
| 35111 | `bms_charge_current_limit_dup` | u16 | A, x0.1 | R | FUNCTIONAL | BMS: Ladestromgrenze des Masters | Nicht in der Suite; die Suite liest bereits 32106. Nicht hinzufügen. |
| 35112 | `bms_discharge_current_limit_dup` | u16 | A, x0.1, 0-50.0 A | R | FUNCTIONAL | BMS: Entladestromgrenze des Masters -> Entladebegrenzung in Control | Nicht in der Suite. GENAU EINES von 32107/35112 als Diagnose 'BMS discharge current limit' (A, x0.1) bereitstellen. |

### Alarm- und Fehlerwörter (36000–36199)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 36000 | `warning_code_hi` | u32 | Bitmaske u32, immer 0 | R | FUNCTIONLESS | keiner (Wort wird beim D nie gesetzt) | Suite alarm_status (36000) + alarm_status_low (36001): beim D immer 0 -> standardmäßig deaktivieren oder für D entfernen.... |
| 36001 | `warning_code_lo` | u32 | immer 0 | R | FUNCTIONLESS | keiner | Siehe 36000. Sicherstellen, dass 36000/36001 nur zusammen gelesen werden (ein Einzelregister-Fallback liefert den Wert von 36101... |
| 36100 | `error_code1_hi` | u32 | Bitmaske (Bit N entspricht hier Gesamtbit 16+N) | R | FUNCTIONAL | Micro: Schutzwort err1 | Suite fault_status (36100) KORREKT; Beschreibungen Bit4 = 'BMS CAN timeout (>20 s)', Bit5 = 'BMS reports erro... |
| 36101 | `error_code1_lo` | u32 | Bitmaske, Bit N = Gesamtbit N | R | FUNCTIONAL | Micro: Schutzwort err1 | Suite fault_status_low_description FALSCH/UNVOLLSTÄNDIG: Bits 6 und 9 entfernen (kein Setter); ergänzen: 0 grid over-volta... |
| 36102 | `error_code2_hi` | u32 | immer 0 | R | FUNCTIONLESS | Micro: Schutzwort err2 (obere Hälfte wird nie gesetzt) | Suite fault_status_2 (36102): immer 0; die Beschreibung '0: Self-test failed' ist falsch (totes EEPROM-Lade-Bi... |
| 36103 | `error_code2_lo` | u32 | Bitmaske, Bit N = Gesamtbit N | R | FUNCTIONAL | Micro: Schutzwort err2 | Suite fault_status_2_low_description: Bits 0,1,3,4,7,8,9,11 OK; ERGÄNZEN: Bit 5 'software over-current (+/-30 A w... |

### Systemwerte und Spiegel (37000–37099)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 37000 | `rs485_slave_address` | u8 | 1..247 (Firmware akzeptiert 1..255 und Werte mit Low-Byte 0) | R | FUNCTIONAL | Control: RS485-RTU-Adressfilter | Diagnosesensor 'RS485 slave address' (redundant, falls 41100 bereitgestellt wird) |
| 37001 | `inverter_calibration_step` | u16 | Schritt 0..7 | R | CONDITIONAL | Micro: Ursprung: Zustandsautomat der Micro-Batteriekapazitätskalibrierung | Nur DEV (40000 nicht bereitstellen) |
| 37002 | `inverter_calibration_counter_step5` | u16 | roher s16-Delta des Micro-Zählers g_totalDischargeHours (Einheit unbewiesen: Energie-Zählwert über /... | R | CONDITIONAL | Micro: Ursprung: Zustandsautomat der Micro-Batteriekapazitätskalibrierung | Nur DEV (40000 nicht bereitstellen) |
| 37003 | `inverter_calibration_counter_step3` | u16 | roher s16-Delta des Micro-Zählers g_totalDischargeHours (Einheit unbewiesen: Energie-Zählwert über /... | R | CONDITIONAL | Micro: Ursprung: Zustandsautomat der Micro-Batteriekapazitätskalibrierung | Nur DEV (40000 nicht bereitstellen) |
| 37004 | `grid_power_mirror` | i16 | W, x1, vorzeichenbehaftet | R | FUNCTIONAL | Micro: Micro: AC-Leistung | Nicht in der Suite; die Suite verwendet 30006. Nicht hinzufügen. |
| 37005 | `pack1_soc_integer` | u16 | %, ganzzahlig, 0-100 | R | FUNCTIONAL | BMS: SoC Pack 1 | Nicht in der Suite. Nicht hinzufügen (34002 liefert den SoC von Pack 1 mit 0.1 % Auflösung). |
| 37006 | `pack1_max_cell_temperature` | i16 | degC, x0.1, vorzeichenbehaftet | R | FUNCTIONAL | BMS: max. NTC Pack 1 | Die Suite hat es nur als dev_37006 (int16, keine Skalierung). Falls beibehalten: scale 0.1 degC, Name 'battery_1_max_cell_tempera... |
| 37007 | `pack1_max_cell_voltage` | u16 | V, x0.001 | R | FUNCTIONAL | BMS: max. Zellspannung Pack 1 | Nicht in der Suite; Duplikat von 34005 (battery_1_max_cell_voltage). Nicht hinzufügen. |
| 37008 | `pack1_min_cell_voltage` | u16 | V, x0.001 | R | FUNCTIONAL | BMS: min. Zellspannung Pack 1 | Nicht in der Suite; Duplikat von 34006. Nicht hinzufügen. |
| 37009 | `pack1_protect1` | u16 | Bitmaske | R | FUNCTIONAL | BMS: Schutzwort 1 Pack 1 | Suite dev_37009 mit Namen 'block_34007_34008' -> umbenennen in 'DEV 37009 (pack1_protect1)'; Duplikat von 34007. |
| 37010 | `pack1_protect2` | u16 | Bitmaske | R | FUNCTIONAL | BMS: Schutzwort 2 Pack 1 | Suite dev_37010 -> umbenennen in 'DEV 37010 (pack1_protect2)'; Duplikat von 34008. |
| 37011 | `pack1_warning_flags` | u16 | Bitmaske | R | FUNCTIONAL | BMS: Warnwort Pack 1 | Nicht in der Suite; Duplikat von 34009. Nicht hinzufügen. |
| 37012 | `pack1_bms_version` | u16 | Versionsnummer | R | FUNCTIONAL | BMS: Firmware-Version Pack 1 | Nicht in der Suite; Duplikat von 34010. Nicht hinzufügen. |
| 37013 | `error_code1_hi_mirror` | u32 | Bitmaske | R | FUNCTIONAL | Micro: err1 | Nicht in der Suite. Nicht hinzufügen. |
| 37014 | `error_code1_lo_mirror` | u32 | Bitmaske | R | FUNCTIONAL | Micro: err1 | Nicht in der Suite. Nicht hinzufügen. |
| 37015 | `error_code2_hi_mirror` | u32 | immer 0 | R | FUNCTIONLESS | Micro: err2 | Nicht in der Suite. Nicht hinzufügen. |
| 37016 | `error_code2_lo_mirror` | u32 | Bitmaske | R | FUNCTIONAL | Micro: err2 | Nicht in der Suite. Nicht hinzufügen. |
| 37017 | `mppt1_power_mirror` | u16 | W, x0.1, vorzeichenlos | R | FUNCTIONAL | MPPT-Regler (Klasse-2-CAN): PV1-Leistung des MPPT-Reglers | Nicht in der Suite; die Suite verwendet 30037 (scale 0.1 W, uint16 - korrekt). Nicht hinzufügen. |
| 37018 | `mppt2_power_mirror` | u16 | W, x0.1, vorzeichenlos | R | FUNCTIONAL | MPPT-Regler (Klasse-2-CAN): PV2-Leistung des MPPT-Reglers | Nicht in der Suite; die Suite verwendet 30038 (scale 0.1 W, uint16 - korrekt). Nicht hinzufügen. |
| 37019 | `mppt3_power_mirror` | u16 | W, x0.1, vorzeichenlos | R | FUNCTIONAL | MPPT-Regler (Klasse-2-CAN): PV3-Leistung des MPPT-Reglers | Nicht in der Suite; die Suite verwendet 30039 (scale 0.1 W, uint16 - korrekt). Nicht hinzufügen. |
| 37020 | `mppt4_power_mirror` | u16 | W, x0.1, vorzeichenlos | R | FUNCTIONAL | MPPT-Regler (Klasse-2-CAN): PV4-Leistung des MPPT-Reglers | Nicht in der Suite; die Suite verwendet 30040 (scale 0.1 W, uint16 - korrekt). Nicht hinzufügen. |
| 37021 | `mppt_field_2c_raw` | u32 | unbekannt; 37022 verhält sich wie 0.1 V | R | UNKNOWN | Ursprung MPPT (Feldbedeutung vom MPPT definiert); Verbraucher: nur Shell/MQTT/Cloud | NICHT als Energie/total_increasing bereitstellen. Nur DEV: zwei rohe u16 (37021, 37022) |
| 37022 | `mppt_pv_year_capacity_lo` | u32 | u32-Teil; Einheit des u32 laut FW-Label 10 Wh (beim D nicht verifiziert) | R | UNKNOWN | MPPT-Regler (Klasse-2-CAN): MPPT-Regler | Suite dev_37022 (uint16, count 1) MISST 30028, nicht den Zähler. Ersetzen: dev_37021+dev_37022 durch einen D... |
| 37023 | `mppt_error` | u16 | Code/Bitmaske | R | FUNCTIONAL | MPPT-Regler (Klasse-2-CAN): Fehlerwort des MPPT-Reglers | Suite mppt_error (37023, uint16) KORREKT (rohe Diagnose). |
| 37024 | `mppt_warning` | u16 | Code/Bitmaske | R | FUNCTIONAL | MPPT-Regler (Klasse-2-CAN): Warnwort des MPPT-Reglers | Suite mppt_warning (37024, uint16) KORREKT (rohe Diagnose). |

### CAN-Rohframes 0x40–0x43 (38000–38099)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 38000 | `can40_word1` | i16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38001 | `can40_word2` | u16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38002 | `can40_word3` | i16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38003 | `can40_word4` | u16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38004 | `can41_word1` | u16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38005 | `can41_word2` | i16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38006 | `can41_word3` | u16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38007 | `can42_word1` | u16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38008 | `can42_word2` | u16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38009 | `can42_word3` | u16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38010 | `can42_word4` | u16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38011 | `can43_word1` | u16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38012 | `can43_word2` | u16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38013 | `can43_word3` | u16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |
| 38014 | `can43_word4` | u16 | roh (i16/u16 gemischt laut Descriptor), Bedeutung unbekannt | R | UNKNOWN | keiner (kein Erzeuger, kein Verbraucher) | Als DEV beibehalten (standardmäßig deaktiviert, NICHT in Poll-/Block-Reads): ein Lesezugriff in 38000-39014 lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten. |

### Steuer- und Konfigurationsregister (40000–44999)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 40000 | `burnin_cycle_test_start` | – | nur schreibbar: 0x55AA (Schritt 0) oder 0x55A1..0x55A6 (Start bei Schritt 1..6) | W | FUNCTIONAL | Micro: autonomer Lade-/Entlade-Zyklentest der Batterie (g_workMode=4, g_battCalState) | NICHT bereitstellen (höchstens ein reiner DEV-Button 'Start burn-in / battery cycle test' mit Warnhinweis). Progress wou... |
| 41000 | `system_command` | uint16 | nur schreibbarer Befehl: 0x55AA (21930) Reboot, 0xAA11 (43537) Werksreset | R/W | FUNCTIONAL | Control: 0x55AA: Reboot von Control + Micro. 0xAA11: Werksreset von Control, Micro und BMS (+ ... | 'reset_device' als Button 'Restart system' (0x55AA) beibehalten. Er startet Control und Micro sauber neu. Optional sep... |
| 41001 | `unhandled_register_41001` | u16 | n/a | W | FUNCTIONLESS | keiner (Exception 2) | Den Button 'factory_reset' für den Venus D entfernen: er bewirkt nichts und ist falsch beschriftet. Ein echter Werksreset ist ... |
| 41100 | `rs485_slave_address` | uint16 | einheitenlos, 1..247 sinnvoll (FW akzeptiert 1..65535, speichert das Low-Byte) | R/W | FUNCTIONAL | Control: RS485-RTU-Slave-Adressfilter (EEPROM 0x901) | Suite: Sensor modbus_address (41100) - als nur lesbar korrekt. Falls schreibbar gemacht: number 1..247, config catego... |
| 41200 | `backup_output_enable_inverted` | uint16 | Enum: 0 = aktiviert, 1 = deaktiviert | R/W | FUNCTIONAL | Micro: Freigabe des Backup-/EPS-Ausgangs (g_cfgBackupModeEnabled, Micro-EEPROM 0x300) | Suite-Switch backup_function command_on 0 / command_off 1 ist KORREKT. Hinweis ergänzen: v151 kann ihn beim S... |
| 41500 | `wifi_ssid_00` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41501 | `wifi_ssid_01` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41502 | `wifi_ssid_02` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41503 | `wifi_ssid_03` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41504 | `wifi_ssid_04` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41505 | `wifi_ssid_05` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41506 | `wifi_ssid_06` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41507 | `wifi_ssid_07` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41508 | `wifi_ssid_08` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41509 | `wifi_ssid_09` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41510 | `wifi_ssid_10` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41511 | `wifi_ssid_11` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41512 | `wifi_ssid_12` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41513 | `wifi_ssid_13` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41514 | `wifi_ssid_14` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41515 | `wifi_ssid_15` | – | 2 ASCII-Zeichen pro Register, Big-Endian; SSID 1..31 Zeichen + 0x00-Terminator (32 Zeichen überschreiten... | R/W | CONDITIONAL | FC41D: Wi-Fi-STA-Konfiguration (AT+QSTAAPINFODEF), Control-EEPROM 0x400 bei Erfolg - nur über die p... | Nicht als Entitäten bereitstellen. Nur innerhalb eines optionalen Nur-Schreiben-Dienstes 'set Wi-Fi' verwenden (advanced/DEV). Eine SS... |
| 41600 | `wifi_password_00` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41601 | `wifi_password_01` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41602 | `wifi_password_02` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41603 | `wifi_password_03` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41604 | `wifi_password_04` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41605 | `wifi_password_05` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41606 | `wifi_password_06` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41607 | `wifi_password_07` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41608 | `wifi_password_08` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41609 | `wifi_password_09` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41610 | `wifi_password_10` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41611 | `wifi_password_11` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41612 | `wifi_password_12` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41613 | `wifi_password_13` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41614 | `wifi_password_14` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41615 | `wifi_password_15` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41616 | `wifi_password_16` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41617 | `wifi_password_17` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41618 | `wifi_password_18` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41619 | `wifi_password_19` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41620 | `wifi_password_20` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41621 | `wifi_password_21` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41622 | `wifi_password_22` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41623 | `wifi_password_23` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41624 | `wifi_password_24` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41625 | `wifi_password_25` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41626 | `wifi_password_26` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41627 | `wifi_password_27` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41628 | `wifi_password_28` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41629 | `wifi_password_29` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41630 | `wifi_password_30` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 41631 | `wifi_password_31` | – | 2 ASCII-Zeichen pro Register; Passwort leer (offenes Netz) oder 8..63 Zeichen (Control-Prüfung), re... | R/W | FUNCTIONAL | FC41D: Wi-Fi-STA-Zugangsdaten (AT+QSTAAPINFODEF -> FC41D-Flash-IDs 0x11111104/05 + Assoziatio... | Nicht als Entitäten. Optionaler Nur-Schreiben-Dienst 'set_wifi(ssid,password)' hinter einer advanced/DEV-Option, mit ... |
| 42000 | `rs485_control_mode` | uint16 | Befehlswort: 0x55AA betreten / 0x55BB verlassen | R/W | FUNCTIONAL | Control: Arbeitsmodus-Wähler (aktiviert die Ausführung von 42010/42011/42020/42021) | Suite-Switch rs485_control_mode on 21930 / off 21947 ist KORREKT; einen Lesewert 0x55FF als aus/unbekannt behandeln. Empf... |
| 42010 | `remote_force_mode` | uint16 | Enum 0/1/2 | R/W | CONDITIONAL | Micro: Leistungsvorgabe (CAN 0x01) | Suite-Select force_mode standby 0 / charge 1 / discharge 2 ist KORREKT. Beachten, dass es nur mit rs485_c... funktioniert |
| 42011 | `remote_target_soc` | uint16 | %, x1, 13..100 | R/W | CONDITIONAL | Micro: Leistungsvorgabe (CAN 0x01), bis der Ziel-SoC erreicht ist | Suite-Number charge_to_soc min 10 ist FALSCH (FW akzeptiert 13..100; 10-12 -> Exception 3). Umbenennen in 'target So... |
| 42020 | `remote_charge_power` | uint16 | W, x1, 0..2500 | R/W | CONDITIONAL | Micro: Leistungsvorgabe (negativ = Laden) | Suite-Number set_charge_power 0..2500 step 50 uint16 ist KORREKT. |
| 42021 | `remote_discharge_power` | uint16 | W, x1, 0..2500 | R/W | CONDITIONAL | Micro: Leistungsvorgabe (positiv = Entladen) | Suite-Number set_discharge_power 0..2500 step 50 uint16 ist KORREKT. |
| 43000 | `user_work_mode` | uint16 | Enum 0 manuell / 1 auto / 2 AI | R/W | FUNCTIONAL | Control: EMS-Modus-Wähler | Die Suite-Select-Werte sind zum Schreiben korrekt, aber Option 2 'trade_mode' ist der FW-Modus 'AI', und er (plus Au... |
| 43100 | `schedule_1_weekday_mask` | uint16 | Bitmaske bit0=Mo..bit6=So (bit7 ungenutzt) | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Select schedule_1_days Bitmaske Mo=1..So=64 ist KORREKT, aber jeder Schreibzugriff deaktiviert den Slot; schreibe ena... |
| 43101 | `schedule_1_start_time` | uint | HHMM (0..2359, Minuten <60) | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_1_start Einheit 'min' ist FALSCH (HHMM); step 1 erlaubt ungültige Werte xx60-xx99, die ... |
| 43102 | `schedule_1_end_time` | uint16 | HHMM (0..2359, Minuten <60); exklusiv | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_1_end Einheit 'min' ist FALSCH (HHMM); Ende ist exklusiv, kein Mitternachtsumbruch (end<=start nie... |
| 43103 | `schedule_1_power` | uint16 | W, x1, s16 -2500..+2500, + Entladen / - Laden, -1 = CT-Modus | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_1_mode: data_type int16 und +-2500 KORREKT, ist aber die POWER des Slots (W, + Entladen/... |
| 43104 | `schedule_1_enable` | uint16 | bool 0/1 | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Switch schedule_1_enabled 1/0 ist KORREKT; muss nach days/start/end (neu) geschrieben werden. |
| 43105 | `schedule_2_weekday_mask` | bit | Bitmaske bit0=Mo..bit6=So (bit7 ungenutzt) | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Select schedule_2_days Bitmaske Mo=1..So=64 ist KORREKT, aber jeder Schreibzugriff deaktiviert den Slot; schreibe ena... |
| 43106 | `schedule_2_start_time` | uint | HHMM (0..2359, Minuten <60) | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_2_start Einheit 'min' ist FALSCH (HHMM); step 1 erlaubt ungültige Werte xx60-xx99, die ... |
| 43107 | `schedule_2_end_time` | uint | HHMM (0..2359, Minuten <60); exklusiv | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_2_end Einheit 'min' ist FALSCH (HHMM); Ende ist exklusiv, kein Mitternachtsumbruch (end<=start nie... |
| 43108 | `schedule_2_power` | int16 | W, x1, s16 -2500..+2500, + Entladen / - Laden, -1 = CT-Modus | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_2_mode: data_type int16 und +-2500 KORREKT, ist aber die POWER des Slots (W, + Entladen/... |
| 43109 | `schedule_2_enable` | uint | bool 0/1 | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Switch schedule_2_enabled 1/0 ist KORREKT; muss nach days/start/end (neu) geschrieben werden. |
| 43110 | `schedule_3_weekday_mask` | bit | Bitmaske bit0=Mo..bit6=So (bit7 ungenutzt) | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Select schedule_3_days Bitmaske Mo=1..So=64 ist KORREKT, aber jeder Schreibzugriff deaktiviert den Slot; schreibe ena... |
| 43111 | `schedule_3_start_time` | uint | HHMM (0..2359, Minuten <60) | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_3_start Einheit 'min' ist FALSCH (HHMM); step 1 erlaubt ungültige Werte xx60-xx99, die ... |
| 43112 | `schedule_3_end_time` | uint | HHMM (0..2359, Minuten <60); exklusiv | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_3_end Einheit 'min' ist FALSCH (HHMM); Ende ist exklusiv, kein Mitternachtsumbruch (end<=start nie... |
| 43113 | `schedule_3_power` | int16 | W, x1, s16 -2500..+2500, + Entladen / - Laden, -1 = CT-Modus | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_3_mode: data_type int16 und +-2500 KORREKT, ist aber die POWER des Slots (W, + Entladen/... |
| 43114 | `schedule_3_enable` | uint | bool 0/1 | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Switch schedule_3_enabled 1/0 ist KORREKT; muss nach days/start/end (neu) geschrieben werden. |
| 43115 | `schedule_4_weekday_mask` | bit | Bitmaske bit0=Mo..bit6=So (bit7 ungenutzt) | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Select schedule_4_days Bitmaske Mo=1..So=64 ist KORREKT, aber jeder Schreibzugriff deaktiviert den Slot; schreibe ena... |
| 43116 | `schedule_4_start_time` | uint | HHMM (0..2359, Minuten <60) | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_4_start Einheit 'min' ist FALSCH (HHMM); step 1 erlaubt ungültige Werte xx60-xx99, die ... |
| 43117 | `schedule_4_end_time` | uint | HHMM (0..2359, Minuten <60); exklusiv | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_4_end Einheit 'min' ist FALSCH (HHMM); Ende ist exklusiv, kein Mitternachtsumbruch (end<=start nie... |
| 43118 | `schedule_4_power` | int16 | W, x1, s16 -2500..+2500, + Entladen / - Laden, -1 = CT-Modus | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_4_mode: data_type int16 und +-2500 KORREKT, ist aber die POWER des Slots (W, + Entladen/... |
| 43119 | `schedule_4_enable` | uint | bool 0/1 | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Switch schedule_4_enabled 1/0 ist KORREKT; muss nach days/start/end (neu) geschrieben werden. |
| 43120 | `schedule_5_weekday_mask` | bit | Bitmaske bit0=Mo..bit6=So (bit7 ungenutzt) | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Select schedule_5_days Bitmaske Mo=1..So=64 ist KORREKT, aber jeder Schreibzugriff deaktiviert den Slot; schreibe ena... |
| 43121 | `schedule_5_start_time` | uint | HHMM (0..2359, Minuten <60) | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_5_start Einheit 'min' ist FALSCH (HHMM); step 1 erlaubt ungültige Werte xx60-xx99, die ... |
| 43122 | `schedule_5_end_time` | uint | HHMM (0..2359, Minuten <60); exklusiv | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_5_end Einheit 'min' ist FALSCH (HHMM); Ende ist exklusiv, kein Mitternachtsumbruch (end<=start nie... |
| 43123 | `schedule_5_power` | int16 | W, x1, s16 -2500..+2500, + Entladen / - Laden, -1 = CT-Modus | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_5_mode: data_type int16 und +-2500 KORREKT, ist aber die POWER des Slots (W, + Entladen/... |
| 43124 | `schedule_5_enable` | uint | bool 0/1 | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Switch schedule_5_enabled 1/0 ist KORREKT; muss nach days/start/end (neu) geschrieben werden. |
| 43125 | `schedule_6_weekday_mask` | bit | Bitmaske bit0=Mo..bit6=So (bit7 ungenutzt) | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Select schedule_6_days Bitmaske Mo=1..So=64 ist KORREKT, aber jeder Schreibzugriff deaktiviert den Slot; schreibe ena... |
| 43126 | `schedule_6_start_time` | uint | HHMM (0..2359, Minuten <60) | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_6_start Einheit 'min' ist FALSCH (HHMM); step 1 erlaubt ungültige Werte xx60-xx99, die ... |
| 43127 | `schedule_6_end_time` | uint | HHMM (0..2359, Minuten <60); exklusiv | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_6_end Einheit 'min' ist FALSCH (HHMM); Ende ist exklusiv, kein Mitternachtsumbruch (end<=start nie... |
| 43128 | `schedule_6_power` | int16 | W, x1, s16 -2500..+2500, + Entladen / - Laden, -1 = CT-Modus | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Number schedule_6_mode: data_type int16 und +-2500 KORREKT, ist aber die POWER des Slots (W, + Entladen/... |
| 43129 | `schedule_6_enable` | uint | bool 0/1 | R/W | CONDITIONAL | Control: Zeitplan des Manual-Modus -> Leistungsvorgabe an Micro | Suite-Switch schedule_6_enabled 1/0 ist KORREKT; muss nach days/start/end (neu) geschrieben werden. |
| 44002 | `max_charge_power` | uint16 | W, x1, 0..2500 (v147/Micro 115: effektiv 0..2200) | R/W | FUNCTIONAL | Micro: Leistungsbegrenzung in Control (EEPROM 0x202) + harte Leistungsbegrenzung im Micro (Micro-EEPROM 0x202) | Suite-Number max_charge_power 0..2500 step 50: Bereich OK für v149+; Minimum auf 50 setzen (oder 300 für Laden, da die ... |
| 44003 | `max_discharge_power` | uint16 | W, x1, 0..2500 (v147/Micro 115: effektiv 0..2200) | R/W | FUNCTIONAL | Micro: Leistungsbegrenzung in Control (EEPROM 0x204) + harte Leistungsbegrenzung im Micro (Micro-EEPROM 0x204) | Suite-Number max_discharge_power 0..2500 step 50: Bereich OK für v149+; Minimum auf 50 setzen (oder 300 für Laden, da ... |

### Befehlsregister (45000–45031)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 45000 | `cmd_micro_factory_mode` | – | nur 0x55EE / 0x55BB | R/W | FUNCTIONAL | Micro: g_workMode (0x20003e04) = 12 oder 1 + Leistungsstufen-Testcode 1/9; Control g_maintModeSta... | NICHT bereitstellen. |
| 45001 | `cmd_inverter_eeprom_test` | – | beliebiger Wert | R/W | FUNCTIONAL | Micro: EEPROM-0x80-Schreib-/Rücklese-Test; Statusbyte 30213 | Nicht bereitstellen (höchstens DEV-Diagnose, mit 30213). |
| 45002 | `cmd_inverter_sleep_request` | – | beliebiger Wert (Payload wird vom Micro ignoriert) | R/W | CONDITIONAL | Micro: Sleep-Flag -> vorübergehender Stopp des Run-Zustandsautomaten | Nicht bereitstellen. |
| 45003 | `cmd_factory_beep` | – | beliebiger Wert | R/W | CONDITIONAL | Micro: Summer (nur im Factory-Mode) | Nicht bereitstellen. |
| 45004 | `cmd_factory_openloop_test` | – | 1,2,3 | R/W | CONDITIONAL | Micro: Open-Loop-Tests der Leistungsstufe | Nie bereitstellen. |
| 45005 | `cmd_factory_overvoltage_test` | – | beliebiger Wert | R/W | CONDITIONAL | Micro: Überspannungstest | Nie bereitstellen. |
| 45006 | `cmd_read_inverter_input_pb1` | – | beliebiger Wert | R/W | FUNCTIONAL | Micro: Zustand des Micro-GPIO PB1, lesbar über 30211 | Nicht bereitstellen (höchstens DEV-Diagnose mit 30211). |
| 45007 | `cmd_factory_offgrid_output_test` | – | beliebiger Wert | R/W | CONDITIONAL | Micro: Test des Inselausgangs | Nie bereitstellen. |
| 45008 | `cmd_factory_gridtie_power_test_w` | – | W, -2500..+2500 effektiv (für negativ 65535-P schreiben) | R/W | CONDITIONAL | Micro: Netzkopplungs-Leistungstest mit P W | Nie bereitstellen. |
| 45009 | `cmd_manual_backup_output_flag` | – | 0/1 | R/W | CONDITIONAL | Micro: Freigabeflag des Backup-/Inselausgangs | Nicht bereitstellen; 41200 verwenden. |
| 45010 | `cmd_manual_power_setpoint_w` | – | W, -2500..+2500 effektiv (Laden P: 65535-P schreiben) | R/W | CONDITIONAL | Micro: Leistungsvorgabe (+ Entladen / - Laden) | Nie bereitstellen; 42000=0x55AA + 42010/42020/42021 verwenden. |
| 45011 | `cmd_mode_record_0x1006` | – | 0..9 | R/W | UNKNOWN | keiner | Nicht bereitstellen. |
| 45012 | `cmd_led_lamp_test_ms` | – | ms, 1..29999 (Standard 2000) | R/W | FUNCTIONAL | GPIO: Front-LEDs (alle an, active-low) für v ms | Nicht bereitstellen (höchstens DEV-Button 'LED test'). |
| 45013 | `reserved_13` | – | - | W | NO_OP | keiner | Nicht bereitstellen, nie abfragen. |
| 45014 | `reserved_14` | – | - | W | NO_OP | keiner | Nicht bereitstellen, nie abfragen. |
| 45015 | `reserved_15` | – | - | W | NO_OP | keiner | Nicht bereitstellen, nie abfragen. |
| 45016 | `reserved_16` | – | - | W | NO_OP | keiner | Nicht bereitstellen, nie abfragen. |
| 45017 | `reserved_17` | – | - | W | NO_OP | keiner | Nicht bereitstellen, nie abfragen. |
| 45018 | `reserved_18` | – | - | W | NO_OP | keiner | Nicht bereitstellen, nie abfragen. |
| 45019 | `reserved_19` | – | - | W | NO_OP | keiner | Nicht bereitstellen, nie abfragen. |
| 45020 | `cmd_class2_unit1_on_and_power_w` | – | W, 1..3999 | W | UNKNOWN | Klasse-2-Knoten-1-Einheit (offenbar MPPT/DC-Lader, nach der g_mppt*-Benennung) - beim Venus D nicht vorhanden | Nicht bereitstellen. |
| 45021 | `cmd_class2_unit1_on_off` | – | 0/1 | W | UNKNOWN | keiner beim D | Nicht bereitstellen. |
| 45022 | `cmd_class2_unit1_reg_0xFB` | – | beliebig | W | UNKNOWN | keiner beim D | Nicht bereitstellen. |
| 45023 | `cmd_class2_unit1_reg_0xFE` | – | beliebig | W | UNKNOWN | keiner beim D | Nicht bereitstellen. |
| 45024 | `cmd_class2_unit1_reg_0xFF` | – | beliebig | W | UNKNOWN | keiner beim D | Nicht bereitstellen. |
| 45025 | `dbg_gpio_pb10_pack_encode_line` | – | 0/1 (1 = auf Low ziehen) | W | CONDITIONAL | GPIO: Control PB10 = Encode-/Handshake-Leitung der Batteriepacks (abgeleitet PB10 -> erstes BMS PB13) | Nicht bereitstellen (höchstens DEV). |
| 45026 | `dbg_gpio_pe15_button_led` | – | 0/1 | W | CONDITIONAL | GPIO: Anzeige-LED des Power-Tasters (abgeleitet) | Nicht bereitstellen. |
| 45027 | `cmd_bms_master_reboot` | – | beliebig | W | FUNCTIONAL | BMS: Master-Pack: System-Reset (+ optional EEPROM 0x202 = 0xFF = Master-Selbstbeanspruchung beim nächsten b... | Nie bereitstellen. |
| 45028 | `cmd_bms_factory_reset` | – | beliebig | W | FUNCTIONAL | BMS: alle BMS-Packs: Werksreset der Schutz-/Konfigurationsparameter + Reboot | Nie bereitstellen. |
| 45029 | `cmd_battery_pack_encode_start` | – | 0/1 | W | CONDITIONAL | BMS: Pack-Adresskodierung / Master-Beanspruchung | Nicht als Steuerung bereitstellen (höchstens DEV-Button). Entspricht der 'Battery Pack Recovery' der App (p... |
| 45030 | `cmd_bms_syscmd_0x0B_0x0C` | – | 0/1 | W | FUNCTIONLESS | keiner beim D | Nicht bereitstellen. |
| 45031 | `cmd_bms_restart_handshake` | – | 1 | W | FUNCTIONLESS | keiner beim D | Nicht bereitstellen. |

### Diagnose-, OTA- und Debug-Register (45600–47999)

| Register | Name | Typ | Einheit / Skalierung | R/W | Status | Ursprung / Ziel | Integration |
|---|---|---|---|---|---|---|---|
| 45603 | `inverter_calibration_value_a` | – | roh ist BCD; zu Ganzzahl 0..9999 dekodieren; Einheit = Inkremente des Micro-Zählers g_totalDischargeHours (wahrsch... | R/W | FUNCTIONAL | Micro: EEPROM 0x950 (Delta des Ergebniszählers der Batteriekalibrierung) | DEV-/Diagnosesensor, bei Bedarf oder selten lesen (nicht im schnellen Poll-Block), BCD dekodieren |
| 45604 | `inverter_calibration_value_b` | – | roh ist BCD; zu Ganzzahl 0..9999 dekodieren; Einheit = Inkremente des Micro-Zählers g_totalDischargeHours (wahrsch... | R/W | FUNCTIONAL | Micro: EEPROM 0x952 (Delta des Ergebniszählers der Batteriekalibrierung) | DEV-/Diagnosesensor, bei Bedarf oder selten lesen (nicht im schnellen Poll-Block), BCD dekodieren |
| 45605 | `ethernet_chip_version` | – | u16, Low-Byte = Chip-Version (hex). Gemessen 0x4A (74) an einem echten Venus-D-Gerät; der Boot-Selbsttest erwartet 0x4B, daher 30212 = 5 (harmlos). | R/W | FUNCTIONAL | CH395: Versionsbyte des Ethernet-Controllers | DEV-/Diagnosesensor, einmal beim Start lesen |
| 46000 | `ota_debug_command` | – | nur Befehlscodes: 0x5100, 1234, 2345, 3456, 4567 | W | FUNCTIONAL | EEPROM: Control-RS485-Task-Modus (EEPROM 0x900) / Control-YModem-Firmware-Update-Modus | NICHT bereitstellen; nie lesen oder schreiben |
| 46500 | `can_sched_reg_00_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46501 | `can_sched_reg_00_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46502 | `can_sched_reg_00_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46503 | `can_sched_reg_01_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46504 | `can_sched_reg_01_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46505 | `can_sched_reg_01_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46506 | `can_sched_reg_02_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46507 | `can_sched_reg_02_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46508 | `can_sched_reg_02_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46509 | `can_sched_reg_03_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46510 | `can_sched_reg_03_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46511 | `can_sched_reg_03_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46512 | `can_sched_reg_04_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46513 | `can_sched_reg_04_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46514 | `can_sched_reg_04_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46515 | `can_sched_reg_05_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46516 | `can_sched_reg_05_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46517 | `can_sched_reg_05_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46518 | `can_sched_reg_06_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46519 | `can_sched_reg_06_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46520 | `can_sched_reg_06_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46521 | `can_sched_reg_07_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46522 | `can_sched_reg_07_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46523 | `can_sched_reg_07_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46524 | `can_sched_reg_08_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46525 | `can_sched_reg_08_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46526 | `can_sched_reg_08_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46527 | `can_sched_reg_09_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46528 | `can_sched_reg_09_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46529 | `can_sched_reg_09_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46530 | `can_sched_reg_10_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46531 | `can_sched_reg_10_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46532 | `can_sched_reg_10_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46533 | `can_sched_reg_11_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46534 | `can_sched_reg_11_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46535 | `can_sched_reg_11_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46536 | `can_sched_reg_12_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46537 | `can_sched_reg_12_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46538 | `can_sched_reg_12_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46539 | `can_sched_reg_13_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46540 | `can_sched_reg_13_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46541 | `can_sched_reg_13_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46542 | `can_sched_reg_14_u16` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46543 | `can_sched_reg_14_u32_hi` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 46544 | `can_sched_reg_14_u32_lo` | – | roher u16, Semantik unbekannt | R/W | FUNCTIONLESS | keiner (nur RAM-/EEPROM-Speicherung) | NICHT bereitstellen |
| 47001 | `can_cat0x18_command` | – | 0..255 effektiv (Low-Byte); 1/0 = Debug an/aus laut MQTT-Nutzung | W | FUNCTIONLESS | keiner beim Venus D | NICHT bereitstellen |
| 47400 | `debug_test_register` | – | liest Konstante 0xAABB | R/W | NO_OP | keiner | nicht als Entität bereitstellen; als interne Verbindungs-/Handshake-Probe nutzbar |

Die Register 44000 und 44001 existieren nicht (Exception 2 bei Lese- und Schreibzugriff).

## 3. Befunde für die Integration Marstek Modbus Suite (`d.yaml`)

**Falsche Definitionen (korrigieren):**
- 34x11 `env_temperature`, 34x12 `mos_temperature`, 34x13–34x16 `cell_temperature_1…4` (alle 7 Packs, 42 Entitäten) sind als `uint16` deklariert, sind aber **`int16`** (unter 0 °C zeigen sie etwa 6553 °C). 34x07 `protection_1` ist `uint16` (Bitmaske), `cycle_count` sollte `uint16` sein, `mos_status` sollte dekodiert werden (Bit 0 = Lade-MOSFET ein, Bit 1 = Entlade-MOSFET ein).
- `battery_total_energy` (32105) ist die Nennkapazität (Anzahl der Packs × 2560 Wh): `device_class: energy_storage` verwenden, nicht state_class `total`, und umbenennen.
- `min_cell_temperature` (35011) deckt nur Pack 1 ab (35010 ist das stackweite Maximum): umbenennen oder streichen.
- `alarm_status` / `alarm_status_low` (36000/36001) und `fault_status_2` (36102/36103) sind beim D immer 0; `device_class: problem` ist für einen Sensor nicht gültig. Fehlerbit-Texte: in 36101 die Bits 6 und 9 entfernen und die Bits 0–4 ergänzen (Netz-Über-/Unterspannung, Über-/Unterfrequenz, Spannungsspitze > 430 V); in 36103 Bit 5 (Software-Überstrom) und Bit 6 (Überspannung > 530) ergänzen.
- `dev_37022` liest tatsächlich 30028: beide DEV-Einträge durch ein einziges 32-Bit-Register 37021 (count 2) ersetzen. Die Fehler-/Alarmpaare 36000/01, 36100/01, 36102/03 nur als Paare lesen.
- `work_mode` (30010) ist standardmäßig aktiviert, liest aber normalerweise eine veraltete 0 (wird nur aktualisiert, solange `g_maintModeState == 2`); `vms_version` (30202) ist die VNS-Version (Wechselrichter/Micro): „VMS“ ist ein Tippfehler für „VNS“ (die Firmware nennt ihre Teile vns/ems/mppt/bms, und `vns_boot_version` stimmt schon), der Anzeigename soll „VNS Version“ lauten, der Schlüssel bleibt, 31000 ist der Modell-String (`VNSD-0`), 30301 braucht eine States-Map (BLE-Verbindungszustand), `dev_30106` entfernen, `dev_30110` hat den falschen Namen.
- `schedule_N_start/end` sind HHMM-Werte (die Einheit „min“ ist falsch; step 1 erlaubt ungültige Werte wie xx75, die den Slot deaktivieren), `schedule_N_mode` ist die Slot-Leistung in W (−1 = Eigenverbrauch), Option 2 von 43000 ist der AI-Modus der Firmware (nicht „Trade-Modus“), 42011 akzeptiert 13–100 (nicht 10), 44002/44003 dürfen 0 nicht zulassen.
- Den Button `factory_reset` entfernen (41001 bewirkt beim D nichts). Die 15 DEV-Einträge 38000–38014 als DEV beibehalten (standardmäßig deaktiviert, nie in Poll-Blöcken): kein Sender unter der bekannten Firmware, aber die Einheit vom Typ Klasse 2/MPPT lässt sich nicht ausschließen (Status UNKNOWN); ihr Lesen lässt das Control bis zum Neustart vier CAN-Frames pro Sekunde broadcasten.

**Lohnenswerte Ergänzungen (nur lesend):** 32107 BMS-Entladestromgrenze (0.1 A), 32112 BMS-Fehlersperre (Binärsensor), 34x04/34x07/34x08/34x09 dekodierter BMS-Zustand, Schutz- und Warn-Bitmasken je Pack, 37000 RS485-Slave-Adresse.

**Nie bereitstellen:** 40000, 41000 = `0xAA11`, 41200/42000/42010–42021 nur mit den in Abschnitt 2 beschriebenen Schutzmaßnahmen, 45000–45031, 46000, 46500–46544, 47001, 47400.

## 4. Offene Fragen

- Genaues Mittelungsfenster von Micro g_gridVoltageRms10min (der Schreiber liegt in CCM-Code über eine Struct-Basis; nur das Debug-Label '10min' ist belegt).
- Das Live-Log zeigt für 30106 einen einzelnen Wert 5330 - die rohe Scanzeile prüfen (Blocklese-Verschiebung?).
- Das Bootloader-Image ist nicht im Projekt; der Wert 18 ist nur der Live-Messwert.
- Das Framing der MPPT-0xCB-Antwort (Frame-Anzahl im Header) ist ohne MPPT-Image unbekannt; die Commit-Bedingung seq==flag impliziert eine Antwort von 9..15 Bytes.
- Warum 5 bei einem funktionierenden Gerät: die Shell-Befehle 'check_periph' / 'err_code' ausführen, um zu sehen, ob Bit 11 (CH395) oder Bit 10 (SRAM) gesetzt ist.
- 2560 Wh je Pack ist eine BMS-Konstante; Packs mit anderer Kapazität würden weiterhin 2560 melden.
- Das Micro-Symbol nennt einen '10-min'-Mittelwert (die Debugzeile gibt rms, avg, 10min aus, und dies ist der dritte Wert); die Live-Werte ändern sich zwischen Scans, daher könnte es der einfache RMS sein. Schreiber von 0x200018E4 im Text nicht gefunden.
- Genauer Name der Zählerschlüssel to/td/ed/em/gd/gm gegenüber den sechs Zählern: nur die Quelle to->33000 und die Quelle ed->33004 sind aus dem Listing bestätigt (Tabellenbytes im Text-Export abgeschnitten).
- Physikalische Bedeutung der beiden IO_TestStatusFlag-Prüfungen (Zustand 6) und von g_ctlState 0xD4..0xD6 (Zustand 4).
- Tatsächliches Verhalten beim Lesen des u32 37021-37022 als ein Block (nie so protokolliert).
- Die Bit-Bedeutungen erfordern das MPPT-FW-104-Image.
- Genaue physikalische Bedeutung einiger Schutzzustands-Bits (z. B. Protect1 0x0200 Relais-/Vorladequelle, Temperaturschwellen in der Kalibrier-Flash) - die Schwellen sind aus dem Image nicht lesbar.
- Micro-ISR-Begrenzung mit Limit 0: durch Dekompilat bestätigt (min(0.1, limit)), Live-Test steht aus
